洁净空调系统清洁验证方案​​

​​文件名称:​​ 洁净空调系统清洁验证方案

​​文件编号:​​ QJYZFA-YYSB007-2025

​​版本号:​​ 01

​​生效日期:​​ 2025年3月1日

​​1. 批准页​​

本验证方案旨在对​​洁净空调系统​​的清洁与消毒程序进行系统验证，确保其清洁消毒效果持续符合预定标准，有效去除微生物污染及尘埃粒子，防止交叉污染，保障洁净区环境持续符合相应洁净等级要求，为产品质量提供环境保障。

​​2. 引言与范围​​

​​2.1 目的​​

确认按照《洁净空调系统清洁标准操作程序》（SOP编号：3-01-02-02-037）执行清洁消毒后，空调系统内部（包括空调箱、过滤器、管道等）无可见残留物，微生物指标符合预设标准，验证该清洁消毒程序的有效性、稳定性与重现性。

​​2.2 范围​​

本方案适用于企业内所有洁净区的洁净空调系统的清洁消毒程序验证。验证将覆盖空调箱内壁、表冷器、风机、初效/中效/高效过滤器及其安装框架、送回风管道等关键部位。

​​3. 职责​​

​​QA部：​​ 负责本方案的起草、审核与组织实施；监督验证全过程；收集、评估验证数据与结果；出具验证报告。

​​生产部/工程部：​​ 负责按SOP执行洁净空调系统的清洁消毒操作；协助进行取样点的确认和取样操作；确保设备处于良好运行状态。

​​QC部：​​ 负责根据本方案制定微生物取样和检测计划；执行环境监测取样和微生物检测；确保检测结果准确、可靠。

​​质量负责人：​​ 负责最终批准本验证方案和报告。

​​4. 风险评估​​

​​4.1 风险评估目的​​

本风险评估旨在系统识别洁净空调系统清洁与消毒过程中所有潜在的影响因素和失败模式，评估其可能对洁净区环境造成的风险。通过风险分析，确定需要优先控制和在验证中重点关注的环节，从而确保验证活动聚焦于高风险区域，制定有效的控制措施，最终证明清洁消毒程序能持续稳定地保证空调系统的洁净度，将交叉污染和微生物污染的风险降至可接受的低水平。

​​4.2 风险评估方法​​

采用失败模式与效应分析（FMEA）方法进行评估。从以下三个维度对每个风险点进行评分（1-3分），并计算风险优先指数（RPN = S × O × D）：

​​严重性（S）：​​ 风险发生后对产品质量和患者安全影响的严重程度。

​​发生可能性（O）：​​ 风险发生的概率。

​​可检测性（D）：​​ 在现行控制措施下，风险难以被发现的程度。

​​风险等级划分：​​

​​高风险：​​ RPN ≥ 12 或 S = 3。必须制定严格的控制措施，并在验证中重点确认其有效性。

​​中风险：​​ 6 ≤ RPN < 12。应制定改进措施以降低风险，并在验证中予以关注。

​​低风险：​​ RPN < 6。风险可接受，通过常规监控管理即可。

​​4.3 风险识别、分析与控制​​

​​4.4 风险评估结论​​

本次共识别主要风险点7项，其中​​高风险项3项​​（表冷器、臭氧消毒、取样操作），​​中风险项3项​​，低风险项1项。本验证方案将聚焦于各项高风险和中风险点，通过明确清洁消毒参数、规范操作流程、强化人员培训与监督、并针对高风险点设置关键取样点及可接受标准等措施，来降低和控制风险，确保洁净空调系统清洁消毒程序的有效性、可靠性和重现性得到充分验证。

​​5. 验证策略​​

​​5.1 验证类型​​

​​前验证与性能确认（PQ）结合：​​ 本验证将模拟正常生产状态，在连续​​3个​​清洁消毒周期后，对空调系统进行取样和监测，以证明清洁消毒程序的稳定性和重现性。

​​5.2 可接受标准​​

​​目视检查：​​ 所有清洁后的表面应无可见灰尘、污渍、油污、水渍或残留物。

​​表面微生物（基于风险评估的关键点）：​​

表冷器表面 (S-02)：​​≤ 5 CFU/25cm²​​

空调箱内壁、风机等关键表面 (S-01, S-03)：​​≤ 10 CFU/25cm²​​

其他表面 (S-04, S-05)：​​≤ 25 CFU/25cm²​​

​​不得检出​​致病菌（如金黄色葡萄球菌、铜绿假单胞菌、大肠杆菌等）。

​​环境监测（臭氧消毒后，综合效果确认）：​​

悬浮粒子：符合相应洁净等级（如A/B/C/D级）的动态标准。

沉降菌/浮游菌：符合相应洁净等级的动态标准。

​​高效过滤器：​​ 更换后，检漏测试结果必须符合规定（泄漏率≤0.01%），此为验证的先决条件。

​​6. 验证执行计划​​

​​6.1 验证批次​​

连续执行​​3次​​完整的清洁消毒循环，循环间隔根据SOP规定的频次（如初/中效阻力压差或运行时间触发）进行。

​​6.2 清洁消毒程序​​

严格遵循《洁净空调系统清洁标准操作程序》（SOP编号：3-01-02-02-037）执行，并记录以下关键参数：

清洁日期、时间、操作人

初/中效过滤器清洗前后的压差读数

臭氧消毒的浓度（如可监测）、消毒时间（1小时）、相对湿度

高效过滤器使用时间（如达到5000小时，则按SOP更换并记录检漏结果）

​​6.3 取样计划​​

​​6.3.1 取样点确定（基于第4章风险评估结果）：​​

​​6.3.2 取样时机：​​

每次完整的清洁消毒操作（包括臭氧消毒）结束后​​2小时内​​进行取样。

​​6.3.3 取样要求：​​

取样人员需经过无菌取样培训并考核合格（对应风险点7）。

取样时需穿戴洁净服、无菌手套、口罩，防止人为污染。

样品必须有明确标识，包括取样点代码、取样日期、批次号。

​​7. 检测方法与标准​​

​​8. 偏差与变更控制​​

任何偏离本验证方案的情况均需按《偏差处理程序》进行记录和调查。任何对方案的变更均需通过《变更控制管理程序》申请、评估和批准后方可实施。

​​9. 再验证周期​​

​​常规再验证：​​ 每​​2年​​进行一次再验证。

​​非常规再验证：​​ 当出现以下情况时，需立即启动再验证：

洁净空调系统进行重大改造或维修。

清洁消毒程序（如清洁剂、消毒剂、方法、频次）发生变更。

环境监测数据出现不良趋势或超标，调查认为与空调系统清洁效果有关。

​​10. 附件清单​​

《洁净空调系统清洁标准操作程序》（SOP编号：3-01-02-02-037）

洁净空调系统平面布局及取样点示意图

表面微生物取样记录表

环境监测记录表

验证用仪器仪表校准证书清单

​​11. 方案修订历史​​


|角色|姓名|部门/职务|签名|日期|
|---|---|---|---|---|
|​​起草人​​| |QA部| | |
|​​审核人​​| |QA经理| | |
|​​批准人​​| |质量受权人| | |




|序号|潜在风险点|失败模式|潜在影响|S|O|D|RPN|风险等级|控制措施 / 验证策略|
|---|---|---|---|---|---|---|---|---|---|
|1|​​设备设计（表冷器）​​|结构复杂，翅片密集，易形成清洁死角，积水滋生生物膜。|微生物大量繁殖，成为污染源，污染送风，导致环境微生物超标。|3|2|2|12|​​高​​|将表冷器表面列为​​最关键取样点​​，进行表面微生物擦拭取样和需氧菌总数（TAMC）检测。|
|2|​​设备设计（箱体内壁）​​|内部有凸起、焊缝不平整，造成灰尘积聚，清洁不彻底。|残留物成为微生物滋生的温床，可能被气流带入洁净区。|2|2|2|8|中|将箱体内壁列为​​关键取样点​​，进行目检和表面微生物取样。确保清洁工具（刷子、抹布）可有效清洁凹凸表面。|
|3|​​消毒方式（臭氧）​​|臭氧浓度不足、分布不均、作用时间不够或柜内湿度不适宜。|消毒灭菌不彻底，无法有效杀灭微生物，消毒失败。|3|2|3|18|​​高​​|验证中需确认并记录臭氧发生器的运行参数（浓度、时间、湿度）。消毒后必须对洁净区进行全面的环境微生物监测以确认效果。|
|4|​​过滤器系统（高效过滤器）​​|安装密封不严、破损或超过使用期限未更换。|尘埃粒子和微生物泄漏，直接导致洁净区环境等级失效。|3|1|1|3|低|更换高效过滤器后必须进行检漏测试（PAO测试）并符合标准，此为前提条件，不列入本次清洁验证范围，但需记录。|
|5|​​过滤器系统（初/中效过滤器）​​|清洗后未完全晾干即安装，或清洗不彻底，阻力仍高。|潮湿的过滤器成为微生物发生器；系统风量不足，影响自净能力。|2|2|2|8|中|严格执行SOP，记录清洗前后压差。验证中观察操作是否符合SOP要求。|
|6|​​清洁操作（人员）​​|未按SOP操作，如擦拭不全面、消毒剂未均匀喷洒、个人卫生不当。|清洁消毒程序执行不一致，效果无法保证，引入人为污染。|2|2|2|8|中|操作人员需经专项培训并考核合格。验证过程中由QA人员现场监督并记录操作符合性。|
|7|​​取样操作​​|取样点选择无代表性、擦拭手法错误、样品保存不当。|检测结果无法真实反映系统清洁状态，导致误判。|2|2|3|12|​​高​​|基于风险确定代表性取样点。对取样人员进行培训考核。使用经验证的取样方法和容器。严格规定取样时限。|




|取样点代码|取样点描述|取样理由（关联风险点）|取样方法|
|---|---|---|---|
|S-01|空调箱内壁（靠近表冷器处）|关键区域，易积尘（风险点2）|表面擦拭（25cm²）|
|​​S-02​​|​​表冷器翅片表面​​|​​最关键区域，易滋生生物膜（风险点1）​​|​​表面擦拭（25cm²）​​|
|S-03|风机叶轮或涡壳内表面|关键区域，高速气流易卷起残留|表面擦拭（25cm²）|
|S-04|中效过滤器安装框架|评估安装密封性及清洁效果|表面擦拭（25cm²）|
|S-05|送风静压箱内表面（高效过滤器下游）|评估最终送风环境的微生物负荷|表面擦拭（25cm²）|
|​​EM-01​​|​​洁净区房间（例如核心区）​​|​​综合评估臭氧消毒后环境效果（风险点3）​​|​​沉降菌碟、浮游菌采样​​|




|检测项目|检测方法|可接受标准|
|---|---|---|
|目视检查|企业内控目视检查标准|无可见残留物|
|表面微生物|《中国药典》通则1105、1106|参见 ​​5.2 可接受标准​​|
|沉降菌|《中国药典》通则1101|符合相应洁净区等级动态标准|
|浮游菌|《中国药典》通则1102|符合相应洁净区等级动态标准|
|悬浮粒子|ISO 14644-1|符合相应洁净区等级动态标准|
|高效过滤器检漏|ISO 14644-3|泄漏率 ≤ 0.01%|




|版本号|修订内容|生效日期|批准人|
|---|---|---|---|
|01|首次发布|YYYY年MM月DD日| |

