```markdown
# 酒剂车间净化空调系统标准操作程序

## 1 主题内容

本标准规定了本企业酒剂车间净化空调系统标准操作程序。

## 2 适用范围

本标准适用于本企业酒剂车间净化空调系统的操作。

## 3 责任者

操作员、维修人员。

## 4 设备型号及主要性能

### 4.1 型号
- YGCC45BHNSLOG
- YGOH45B

### 4.2 主要性能指标

#### 4.2.1 额定风量
- 20000m³/h

#### 4.2.2 外型尺寸
- 7175mm×2000mm×2000mm

## 5 内容

### 5.1 开机前的准备

#### 5.1.1 检查设备运行记录，确认设备有“完好”状态标志牌。

#### 5.1.2 检查确认系统各部件处于正常工作状态。

### 5.2 操作程序

#### 5.2.1 先启动送风机，再启动排风机。

#### 5.2.2 对自控器进行温湿度设定

##### 5.2.2.1 设定范围
- 温度：18～26℃
- 湿度：45～65%

##### 5.2.2.2 检查机组是否接通电源。

##### 5.2.2.3 按ON/OFF键，按此键一次，机器在待机状态和运行状态之间切换，连续按键无效。

##### 5.2.2.4 按MODE键，设定机器运行模式，在机器运行状态下，按此一次，机器运行模式按以下循环变化。连续按键无效。
- 抽湿
- 制冷
- 吹风
- 制热

##### 5.2.2.5 按FAN键，风机运行模式设定键。在室内风机为三速的机器中按此键一次，风机运行模式按以下循环变化。连续按键无效。
- 自动
- 高
- 中
- 低

##### 5.2.2.6 按TEMP键：此键可以设定温度高低。连续按键无效。

##### 5.2.2.7 待设定的温度达到所需的要求，查看机组的运行状态情况。

#### 5.2.3 在运行中有异常情况则应报告工程技术人员，协商解决。

#### 5.2.4 系统灭菌

- 连续生产时，每月一次开启臭氧发生器运行1小时以上, (而且在净化区内无人的情况下进行)。
- 非连续生产时，每次生产前进行系统灭菌。

#### 5.2.5 关机

##### 5.2.8.1 先停辅助设备，再停排风机，最后停送风机。

##### 5.2.8.2 将运行中开启的所有控制元件恢复到原始状态。

### 5.3 安全要求

#### 5.3.1 系统运行时严禁进入空调箱检修。

### 5.4 卫生要求

按《净化空调系统清洁标准操作程序》执行。

### 5.5 维护与保养

#### 5.5.1 当中效或粗效过滤器的终阻力大于初阻力的2倍时作清洗。中效过滤器的初阻力大于250Pa或初效过滤器的初阻力大于120Pa时作更换。

#### 5.5.2 每半年对送风机轴承进行一次润滑。

## 文件信息

| 文件名称 | 酒剂车间净化空调系统标准操作程序 | 酒剂车间净化空调系统标准操作程序 | 酒剂车间净化空调系统标准操作程序 |
| --- | --- | --- | --- |
| 起草/修订人 | 张三 | 起草/修订日期 | 2023年10月1日 |
| 审 核 人 | 李四 | 审核日期 | 2023年10月5日 |
| 批 准 人 | 王五 | 批准日期 | 2023年10月10日 |
| 颁发部门 | 质量部 | 分发部门 | 生产部 |
| 起草/修订依据 | 《药品生产质量管理规范》2010版、《药品管理法》2020版、《药品生产监督管理办法》 |

## 变更历史

| 文件编号 | 生效日期 | 变更描述 |
| --- | --- | --- |
| 3-01-02-01-020 | 2005年12月1日 | —— |
| 3-01-02-01-020 | 2015年10月1日 | 按《中华人民共和国计量法》、《GMP》（2010年修订）要求修订 |
| 3-01-02-01-020 | 2021年1月1日 | 按《药品管理法》《药品生产监督管理办法》修订 |
| 3-01-02-01-020 | 2025年1月1日 | 按药品GMP指南第二版（2023年4月）2025版《中国药典》要求修订 |

## 文件发放记录

| 发放编号 | 受控印章 | 分发日期 | 接收人 |
| --- | --- | --- | --- |
| 001 | 质量部 | 2023年10月15日 | 生产部 |
| 002 | 质量部 | 2023年10月16日 | 工程部 |

## 旧版文件回收及销毁记录

| 回收编号 | 回收日期 | 销毁日期 | 处理人 |
| --- | --- | --- | --- |
| R001 | 2023年10月17日 | 2023年10月18日 | 张三 |
| R002 | 2023年10月19日 | 2023年10月20日 | 李四 |

```

请注意，上述内容中的日期、责任人等信息需要根据实际情况进行填写。