```markdown
# 文件编号: 固体制剂车间净化空调系统再确认方案
# 版本号: V1.0
# 日期: 2025-01-01
# 责任人: 张三

```

固体制剂车间净化空调系统再验证方案

方案编号：

系统名称：固体制剂车间净化空调系统

再验证类型：□ 定期再验证 □ 变更后再验证

起草部门：工程部

质量管理部批准：________________

批准页

2. 概述

本方案旨在确认固体制剂车间净化空调系统在经过一段时间运行或重大变更后，其性能仍能持续稳定地满足 GMP 及相关法规要求，确保为固体制剂生产提供符合规定的洁净环境。本次再验证将基于历史数据和风险评估，重点对系统的关键性能指标进行确认，以证明其持续处于受控状态，保证药品生产环境的质量。

3. 再验证原因

□ 周期性再验证：根据公司验证主计划，该空调系统已到达规定的再验证周期（通常为一年）。

□ 变更后再验证：系统发生了可能影响其性能的重大变更（如：更换高效过滤器、风机电机大修、控制程序升级、风管改造等）。

变更描述及变更控制编号：_________________________

4. 法规与标准依据

《药品生产质量管理规范》（2010 年修订）及其附录

公司验证主计划

该系统的用户需求说明（URS）及上一周期验证报告

5. 风险评估

5.1 目的

本风险评估旨在系统性地识别、分析并评估固体制剂车间净化空调系统在再验证周期内可能影响其性能及所控制洁净环境质量的风险点。根据评估结果，确定本次再验证的重点项目和深度，确保验证资源集中在关键和高风险区域。

5.2 方法论

采用失效模式与影响分析（FMEA）模型，对每个潜在风险点从以下三个维度进行评分（1-3 分，1 分最低，3 分最高）：

严重性（S）：失效模式对产品质量和患者安全影响的严重程度。

可能性（O）：失效模式发生的概率。

可检测性（D）：在当前控制措施下，失效模式能被及时发现的可能性。

风险优先指数（RPN）= S × O × D。RPN 值越高，风险越大。

5.3 风险识别、分析与控制措施

5.4 风险评估结论

根据以上分析，本次再验证应重点关注：

空气处理性能（风量、换气次数）。

洁净室屏障完整性（压差控制及报警）。

最终环境质量（悬浮粒子、微生物水平）。

高效过滤器系统的完整性。

对于 RPN 值中等或较低的领域，可依赖日常监控、预防性维护和变更控制进行管理，在再验证中可适当简化。本风险评估的结果已用于指导本方案第 7.0 节 “再验证内容与接受标准” 的制定。

6. 职责

工程部：负责执行再验证方案中的安装状态确认与运行确认测试，确保设备处于良好状态，并提供必要的技术支持。

质量控制部（QC）：负责执行性能确认阶段的环境监测（悬浮粒子、微生物等），确保数据准确、可靠。

质量保证部（QA）：负责审核并监督再验证全过程，审核方案、数据和报告，确保验证活动符合 GMP 和本方案要求。

生产部：负责配合再验证期间的动态环境测试，确保测试在生产状态下进行。

7. 再验证策略与范围

鉴于系统已通过首次验证且运行稳定，本次再验证将不再重复设计确认（DQ）和完整的安装确认（IQ），除非有重大变更。再验证将重点进行运行确认（OQ）和性能确认（PQ），并辅以简化的安装状态确认，以证明其持续性能。

8. 再验证内容与接受标准

8.1 安装状态确认（简化 IQ）

8.2 运行确认（OQ）

8.3 性能确认（PQ）- 环境监测

进行连续三个周期的监测，每个周期至少一天，涵盖 “静态” 和 “动态” 生产状态。

9、偏差处理

在再验证过程中出现的任何不符合接受标准的偏差，都必须按照公司《偏差处理管理规程》进行记录、调查和评估。只有所有偏差均已关闭并得到妥善处理后，方可批准本次再验证。

10、 再验证周期

本次再验证合格后，下一个再验证周期定为一年。若期间发生重大变更，应根据变更控制程序决定是否进行额外的验证。

11、附件

附件 1：安装状态确认记录表

附件 2：运行确认（OQ）测试记录表

附件 3：性能确认（PQ）环境监测记录表

附件 4：偏差报告表

附件一、安装状态确认记录表

附件 2：运行确认（OQ）测试记录表

附件 3：性能确认（PQ）环境监测记录表

3.1 悬浮粒子监测记录表

系统 / 区域： 固体制剂车间 - D 级洁净区

监测方法： 依据 ISO 14644-1

采样量： 每点不少于 1 立方米

仪器编号及校准有效期： 粒子计数器 ______，有效期至：____年__月__日

监测周期： 第 ____ 周期（静态 / 动态）

监测日期： ________

监测人： _________ 日期： _________

复核人： _________ 日期： _________

3.2 沉降菌监测记录表

系统 / 区域： 固体制剂车间 - D 级洁净区

培养皿： φ90mm 胰酪大豆胨琼脂（TSA）

暴露时间： 4 小时

培养条件： 30~35°C，不少于 3 天

监测周期： 第 ____ 周期（静态 / 动态）

监测日期： ________

监测人： _________ 日期： _________

复核人： _________ 日期： _________

3.3 表面微生物监测记录表（接触碟法）

系统 / 区域： 固体制剂车间 - D 级洁净区

接触碟： φ55mm 胰酪大豆胨琼脂（TSA）

接触时间： 约 10 秒

培养条件： 30~35°C，不少于 3 天

监测周期： 第 ____ 周期（动态生产结束后）

监测日期： ________

监测人： _________ 日期： _________

复核人： _________ 日期： _________

3.4 浮游菌监测记录表（如适用）

系统 / 区域： 固体制剂车间 - D 级洁净区

采样器型号及编号： ______，校准有效期至：____年__月__日

培养皿： φ90mm 胰酪大豆胨琼脂（TSA）

采样量： 不少于 1 立方米

培养条件： 30~35°C，不少于 3 天

监测周期： 第 ____ 周期（静态 / 动态）

监测日期： ________

监测人： _________ 日期： _________

复核人： _________ 日期： _________

说明：

每个监测周期均应使用新的记录表。

“备注” 栏可记录异常情况，如人员活动、设备运行状态等。

所有记录完成后，应作为再验证报告的组成部分进行归档。

附件 4：偏差报告表


|角色|姓名|签名|日期|
|---|---|---|---|
|起草人 (工程部)| | | |
|审核人 (质量保证部)| | | |
|批准人 (质量受权人)| | | |




|子系统 / 组件|潜在失效模式|潜在影响 (S)|原因 (O)|现有控制措施|可检测性 (D)|RPN|风险降低措施 / 再验证重点|
|---|---|---|---|---|---|---|---|
|空气处理机组|风机故障 / 性能衰减|3|2|定期预防性维护|2|12|高：OQ 中测试风量、换气次数、压差。|
|高效过滤器|泄漏、堵塞|3|2|定期更换、日常监控压差|1（检漏测试）|6|中高：PQ 前进行完整性检漏测试。PQ 中重点监测悬浮粒子。|
|风管系统|泄漏、污染|2|1|密封安装、定期检查|3|6|低：目视检查。如无变更，可不作为本次重点。|
|压差控制|压差异常、倒灌|3|2|自动控制系统、压差表|1（报警）|6|高：OQ 中测试压差梯度及报警功能。PQ 中持续确认。|
|温湿度控制|控制失效|2|2|自动控制系统、校准的传感器|2|8|中：OQ 中测试温湿度控制性能。|
|消毒系统（臭氧）|消毒效果不足|2|2|定期消毒程序、浓度监测|3（微生物结果）|12|中高：评估消毒周期有效性。PQ 中微生物水平是关键指标。|
|环境监测|数据不准确|3|1|仪器校准、人员培训|2|6|中：确认监测仪器校准状态，复核监测方法。|




|项目|方法|接受标准|
|---|---|---|
|关键仪表校准|检查压力表、压差表、温湿度传感器的校准标签或证书|所有关键仪表均在有效校准期内|
|高效过滤器完整性|执行 PAO 检漏测试或依据历史数据评估|无泄漏或泄漏率在可接受范围内（如≤0.01%）|
|系统组成与标识|现场检查，确认主要设备、阀门、仪表标识清晰、正确|与系统图纸一致，标识清晰|




|测试项目|方法|接受标准|
|---|---|---|
|空调机组启停功能|手动启停机组，观察运行状态|启动、运行、停止正常，无异常声响|
|压差控制与报警|1. 测量各洁净室之间、洁净室与走廊的压差；2. 模拟压差异常，测试报警功能|1. 压差梯度≥10Pa，气流方向正确（由高级别向低级别）；2. 声光报警系统灵敏、有效|
|温湿度控制|在系统稳定运行后，在关键房间测量温湿度|温度：18-26℃；相对湿度：45-65%（可根据产品特性调整）|
|风量与换气次数|使用风速仪在送风口测量风速，计算换气次数|换气次数符合 D 级洁净区要求（通常≥20 次 / 小时）|




|监测项目|监测方法|频率|接受标准 (D 级)|
|---|---|---|---|
|悬浮粒子|使用粒子计数器在关键点采样|每个周期静态、动态各一次|≥0.5μm: ≤3,520,000 个 /m³；≥5μm: ≤29,000 个 /m³|
|沉降菌|使用 φ90mm 培养皿暴露 4 小时|每个周期静态、动态各一次|≤100 CFU/4 小时（均值）|
|表面微生物|接触碟或棉签擦拭法|每个周期生产结束后一次|≤50 CFU / 碟（或 55mm 碟）|
|浮游菌|使用浮游菌采样器|可选，建议每个周期一次|≤200 CFU/m³|




|检查项目|要求|检查结果 (是 / 否 / 不适用)|备注 / 仪器编号|
|---|---|---|---|
|压差表校准状态|在有效期内| | |
|温湿度传感器校准|在有效期内| | |
|高效过滤器检漏报告|有效且合格| | |
|设备标识|清晰、准确| | |
|检查人： _________ 日期： _________ 复核人： _________ 日期： _________| | | |




|测试项目|要求|实测值|结论|
|---|---|---|---|
|房间 A vs 走廊压差|≥10 Pa| | |
|房间 B vs 走廊压差|≥10 Pa| | |
|压差报警测试|声光报警正常| | |
|关键房间温度|18-26℃| | |
|关键房间湿度|45-65%| | |
|送风口 A 风速|符合设计风量| | |
|换气次数计算|≥20 次 / 小时| | |
|测试人： _________ 日期： _________ 复核人： _________ 日期： _________| | | |




|采样点编号|位置描述|≥0.5μm (个 /m³)|标准：≤3,520,000|≥5μm (个 /m³)|标准：≤29,000|是否合格|备注|
|---|---|---|---|---|---|---|---|
|1|例如：粉碎间中心| | | | | | |
|2|例如：制粒间操作台| | | | | | |
|3|例如：压片间出风口| | | | | | |
|4| | | | | | | |
|5| | | | | | | |




|培养皿编号|放置位置描述|结果 (CFU/4 小时)|标准：≤100 CFU/4 小时|是否合格|备注|
|---|---|---|---|---|---|
|1|例如：总混间设备旁| | | | |
|2|例如：胶囊填充间工作台| | | | |
|3|例如：内包间传送带上方| | | | |
|4| | | | | |
|5| | | | | |




|样品编号|采样地点（具体表面）|结果 (CFU / 碟)|标准：≤50 CFU / 碟|是否合格|备注|
|---|---|---|---|---|---|
|1|例如：操作人员手套| | | | |
|2|例如：压片机冲模表面| | | | |
|3|例如：工作台面| | | | |
|4|例如：设备按钮面板| | | | |
|5| | | | | |




|采样点编号|位置描述|采样量 (m³)|结果 (CFU/m³)|标准：≤200 CFU/m³|是否合格|备注|
|---|---|---|---|---|---|---|
|1|例如：房间中心点|1| | | | |
|2|例如：关键操作点|1| | | | |
|3| | | | | | |
|4| | | | | | |




|偏差编号| |报告日期| |
|---|---|---|---|
|偏差发生环节|□ 安装状态确认 □ 运行确认 □ 性能确认|发生| |

